TIME,PLANT,MACHINE,COMPONENT,MODEL,HEALTHSCORE,Actual_Value,UNITS,Caution,Acknowledge,Note
2025-04-22 17:00:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,62,745.113,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
2025-04-22 17:00:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,73.1283,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
2025-04-22 17:00:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,59,74.8835,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
2025-04-22 17:00:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,73,738.487,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
2025-04-22 17:00:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,19,5.01416,uM,0.0,23/4/2025 8:28,vibration step up but still low
2025-04-22 17:00:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),4,14.3877,%,0.0,,
2025-04-22 17:00:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,17,5.13083,NM3/HR,0.0,23/4/2025 16:15,normal
2025-04-22 17:00:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,33,36.4914,DEGC,0.0,23/4/2025 8:46,normal
2025-04-22 17:00:00,GSP2,786-CX-02R,COMPRESSOR,TE725C ( HP TBG TP C (INACT) ) x L 786CX02R,77,73.7183,DEGC,0.0,23/4/2025 16:20,"load increase, normal"
2025-04-22 17:00:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.48264,umpp,0.0,24/4/2025 8:08,to be retrain
2025-04-22 17:00:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,38,75.2135,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
2025-04-22 17:00:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0814389,BARG,0.0,,
2025-04-22 17:00:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,73.2238,DEGC,0.0,2025-06-06 16:00:32,tt
2025-04-22 16:00:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.59028,umpp,0.0,24/4/2025 8:08,to be retrain
2025-04-22 16:00:00,GSP2,786-CX-02R,COMPRESSOR,TI04 ( C78602 DISCH ) x L 786-CX-02R,72,37.2904,DEGC,0.0,23/4/2025 8:35,back to normal
2025-04-22 16:00:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,73.7243,DEGC,0.0,2025-06-06 16:00:32,tt
2025-04-22 16:00:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,73.7,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
2025-04-22 16:00:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,55,747.85,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
2025-04-22 16:00:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),4,14.4464,%,0.0,,
2025-04-22 16:00:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,41,36.5804,DEGC,0.0,23/4/2025 8:46,normal
2025-04-22 16:00:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.17602,UM,0.0,,
2025-04-22 16:00:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0808078,BARG,0.0,,
2025-04-22 16:00:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,35,74.8718,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
2025-04-22 16:00:00,GSP2,786-CX-02R,COMPRESSOR,TE723B ( HP JBRG TP B (NDE) ) x L 786-CX-02R,60,75.7263,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
2025-04-22 16:00:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,6,75.658,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
2025-04-22 16:00:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,0,5.33119,uM,0.0,23/4/2025 8:28,vibration step up but still low
2025-04-22 16:00:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,21,5.06432,NM3/HR,0.0,23/4/2025 16:15,normal
2025-04-22 15:00:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,38,75.3723,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
2025-04-22 15:00:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,27,735.97,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
2025-04-22 15:00:00,GSP1,707-CX-001,SEAL SYSTEM,FI131 (SEAL SUP GAS FLOW NDE) x L 707CX001,58,9.30068,NM3/H,0.0,23/4/2025 16:04,increasing trend but marginal
2025-04-22 15:00:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,8.10416,umpp,0.0,24/4/2025 8:08,to be retrain
2025-04-22 15:00:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,15,0.0786984,BARG,0.0,,
2025-04-22 15:00:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,14,4.94333,NM3/HR,0.0,23/4/2025 16:15,normal
2025-04-22 15:00:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,73.4584,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
2025-04-22 15:00:00,GSP1,707-CX-001,STEAM TURBINE,TS075 ( STM TURB THR BRG ACTIVE ) x L 707CX001,76,75.4761,DEGC,0.0,23/4/2025 9:31,
2025-04-22 15:00:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.23157,UM,0.0,,
2025-04-22 15:00:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),5,14.5194,%,0.0,,
2025-04-22 15:00:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,62,36.1398,DEGC,0.0,23/4/2025 8:46,normal
2025-04-22 15:00:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,73.3906,DEGC,0.0,2025-06-06 16:00:32,tt
2025-04-22 15:00:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,0,5.40596,uM,0.0,23/4/2025 8:28,vibration step up but still low
2025-04-22 15:00:00,GSP2,786-CX-02R,COMPRESSOR,TE723B ( HP JBRG TP B (NDE) ) x L 786-CX-02R,60,75.8375,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
2025-04-22 15:00:00,GSP2,786-CX-001,EXPANDER,XI507B ( EXPANDER VIBRATION ) x L 786CX001,69,5.03518,uM,0.0,23/4/2025 8:27,vibration step up but still low
2025-04-22 15:00:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,9,75.3801,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
2025-04-22 14:00:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,73.3906,DEGC,0.0,2025-06-06 16:00:32,tt
2025-04-22 14:00:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),4,14.5168,%,0.0,,
2025-04-22 14:00:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,73.6926,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
2025-04-22 14:00:00,GSP1,707-CX-001,SEAL SYSTEM,FI131 (SEAL SUP GAS FLOW NDE) x L 707CX001,74,9.23294,NM3/H,0.0,23/4/2025 16:04,increasing trend but marginal
2025-04-22 14:00:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0332242,BARG,0.0,,
2025-04-22 14:00:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,0,5.31479,uM,0.0,23/4/2025 8:28,vibration step up but still low
2025-04-22 14:00:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.31724,UM,0.0,,
2025-04-22 14:00:00,GSP4,2132-XC-001,LUBE OIL SYSTEM,2132TI8 (COMP LUBEOIL SUPPLY TEMP)  ,64,49.2401,DEGC,0.0,,
2025-04-22 14:00:00,GSP1,706-CX-001,GG LUBE OIL,26QGTA ( GG LO RESERVOIR TEMP RTD ) x L 706CX01,79,66.6419,DEGC,0.0,23/4/2025 16:05,back to normal
2025-04-22 14:00:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,12,75.3246,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
2025-04-22 14:00:00,GSP2,786-CX-02R,COMPRESSOR,TE723B ( HP JBRG TP B (NDE) ) x L 786-CX-02R,61,75.8375,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
2025-04-22 14:00:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.83333,umpp,0.0,24/4/2025 8:08,to be retrain
2025-04-22 14:00:00,GSP4,2132-XC-001,GG LUBE OIL,2132TI50 (GAS GEN OIL COOLER TEMP)  ,76,40.4035,DEGC,0.0,,
2025-04-22 14:00:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,17,5.03708,NM3/HR,0.0,23/4/2025 16:15,normal
2025-04-22 14:00:00,GSP2,786-CX-001,EXPANDER,XI507B ( EXPANDER VIBRATION ) x L 786CX001,78,5.07654,uM,0.0,23/4/2025 8:27,vibration step up but still low
2025-04-22 14:00:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,30,746.272,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
2025-04-22 14:00:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,56,737.859,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
2025-04-22 14:00:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,26,75.384,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
2025-04-22 13:00:00,GSP2,786-CX-02R,COMPRESSOR,TE723B ( HP JBRG TP B (NDE) ) x L 786-CX-02R,67,75.7263,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
2025-04-22 13:00:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,13,5.03708,NM3/HR,0.0,23/4/2025 16:15,normal
2025-04-22 13:00:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,73.4462,DEGC,0.0,2025-06-06 16:00:32,tt
2025-04-22 13:00:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,25,738.285,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
2025-04-22 13:00:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0281516,BARG,0.0,,
2025-04-22 13:00:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,53,74.8718,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
2025-04-22 13:00:00,GSP4,2106-CX-001,LUBE OIL,2106PDI03B (LUBE OIL DIF PRESS B),75,17.5205,BARD,0.0,,
2025-04-22 13:00:00,GSP4,2106-CX-001,LUBE OIL,2106PDI03C (LUBE OIL DIF PRESS C),70,17.5589,BARD,0.0,,
2025-04-22 13:00:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,0,5.49106,uM,0.0,23/4/2025 8:28,vibration step up but still low
2025-04-22 13:00:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.63889,umpp,0.0,24/4/2025 8:08,to be retrain
2025-04-22 13:00:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.02925,UM,0.0,,
2025-04-22 13:00:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),3,14.4628,%,0.0,,
2025-04-22 13:00:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,8,75.7135,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
2025-04-22 13:00:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,73.5027,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
2025-04-22 13:00:00,GSP4,2106-CX-001,LUBE OIL,2106PDI03A (LUBE OIL DIF PRESS A),78,17.3853,BARD,0.0,,
2025-04-22 12:00:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,73.335,DEGC,0.0,2025-06-06 16:00:32,tt
2025-04-22 12:00:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,46,732.29,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
2025-04-22 12:00:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,24,5.03307,NM3/HR,0.0,23/4/2025 16:15,normal
2025-04-22 12:00:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.25311,UM,0.0,,
2025-04-22 12:00:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,28,75.7135,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
2025-04-22 12:00:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,0,5.45183,uM,0.0,23/4/2025 8:28,vibration step up but still low
2025-04-22 12:00:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,61,74.8718,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
2025-04-22 12:00:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.22569,umpp,0.0,24/4/2025 8:08,to be retrain
2025-04-22 12:00:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,73.732,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
2025-04-22 12:00:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),3,14.213,%,0.0,,
2025-04-22 12:00:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0324072,BARG,0.0,,
2025-04-22 11:00:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,0,744.946,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
2025-04-22 11:00:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,73.1057,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
2025-04-22 11:00:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,1,5.54358,uM,0.0,23/4/2025 8:28,vibration step up but still low
2025-04-22 11:00:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,13,5.25984,NM3/HR,0.0,23/4/2025 16:15,normal
2025-04-22 11:00:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),4,14.3223,%,0.0,,
2025-04-22 11:00:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0307871,BARG,0.0,,
2025-04-22 11:00:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.89931,umpp,0.0,24/4/2025 8:08,to be retrain
2025-04-22 11:00:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.29841,UM,0.0,,
2025-04-22 11:00:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,61,737.223,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
2025-04-22 11:00:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,2,73.1682,DEGC,0.0,2025-06-06 16:00:32,tt
2025-04-22 10:00:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,62,738.361,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
2025-04-22 10:00:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,6,72.1116,DEGC,0.0,2025-06-06 16:00:32,tt
2025-04-22 10:00:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,18,5.13083,NM3/HR,0.0,23/4/2025 16:15,normal
2025-04-22 10:00:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.31598,umpp,0.0,24/4/2025 8:08,to be retrain
2025-04-22 10:00:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),2,14.2456,%,0.0,,
2025-04-22 10:00:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,4,5.30004,uM,0.0,23/4/2025 8:28,vibration step up but still low
2025-04-22 10:00:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0366755,BARG,0.0,,
2025-04-22 10:00:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,65,737.497,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
2025-04-22 10:00:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.42193,UM,0.0,,
2025-04-22 10:00:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,72.0812,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
2025-04-22 09:00:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,79,738.361,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
2025-04-22 09:00:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.40099,UM,0.0,,
2025-04-22 09:00:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,4,5.25947,uM,0.0,23/4/2025 8:28,vibration step up but still low
2025-04-22 09:00:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,18,71.8335,DEGC,0.0,2025-06-06 16:00:32,tt
2025-04-22 09:00:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.47222,umpp,0.0,24/4/2025 8:08,to be retrain
2025-04-22 09:00:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),2,14.2583,%,0.0,,
2025-04-22 09:00:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0373608,BARG,0.0,,
2025-04-22 09:00:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,72.2079,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
2025-04-22 09:00:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,48,745.71,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
2025-04-22 09:00:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,14,5.06833,NM3/HR,0.0,23/4/2025 16:15,normal
2025-04-22 08:00:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.20833,umpp,0.0,24/4/2025 8:08,to be retrain
2025-04-22 08:00:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.4394,UM,0.0,,
2025-04-22 08:00:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,70,747.835,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
2025-04-22 08:00:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,67,738.815,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
2025-04-22 08:00:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,8,5.19934,uM,0.0,23/4/2025 8:28,vibration step up but still low
2025-04-22 08:00:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,69,71.5555,DEGC,0.0,2025-06-06 16:00:32,tt
2025-04-22 08:00:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),2,14.4026,%,0.0,,
2025-04-22 08:00:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,10,5.03307,NM3/HR,0.0,23/4/2025 16:15,normal
2025-04-22 08:00:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0380014,BARG,0.0,,
2025-04-22 08:00:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,9,71.3667,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
2025-04-18 19:00:00,GSP4,2132-XC-001,GG LUBE OIL,2132PI5 (HYDRAULIC   SERVO PRESS)  ,0,-0.00237502,BARG,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132VI702X (COMP DE RADIAL BRG VIB X)  ,0,0.587298,UM,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,GAS TURBINE,2132TI21 (ENCLOSURE   TEMPERATURE)  ,0,34.1859,DEGC,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,POWER TURBINE,2132XI50 (PWR TURBINE BEARING VIB),57,4.21856,UM,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,POWER TURBINE,2132XI2 (PWR TURBINE RADIAL VIB)  ,0,4.27379,UM,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132PI080 (COMPRESSOR 2ND STAGE)  ,0,5.61573,BARG,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132FI008CAL (COMP 2ND STG INLET FLOW)  ,0,0.883770005,MMSCFD,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132FI008 (COMPRESSOR 2ND STAGE)  ,0,3.72791,MMH2O,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132PI077 (COMPRESSOR 2ND STAGE)  ,0,5.51945,BARG,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,POWER TURBINE,2132XI50 (PWR TURBINE BEARING VIB)  ,0,4.15064,UM,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132VI701X (COMP DE RADIAL BRG VIB X)  ,0,0.84896,UM,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132VI701Y (COMP DE RADIAL BRG VIB Y)  ,0,0.848614,UM,0.0,,
2025-04-18 19:00:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,8.96177,UM,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132ZI703A (COMP AXIAL  POSITION A)  ,0,-0.0617827,MM,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,POWER TURBINE,2132SI2 (PT SPEED)  ,0,-0.681152,RPM,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,GAS TURBINE,2132SI3 (5TH SPEED)  ,0,-0.849499,RPM,0.0,,
2025-04-18 19:00:00,GSP3,3325-X-001B,POWER TURBINE,26TT1 ( PT THRUST   BEARING #1 ) x L 3325X001B,0,131.6,DEGC,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132VI702Y (COMP DE RADIAL BRG VIB Y)  ,0,0.653523,UM,0.0,,
2025-04-18 19:00:00,GSP4,2101-CX-001,EXPANDER,2101TI05 (EXP OUTLET TEMP),0,-10.2566,DEGC,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,GG LUBE OIL,2132TI4 (RTD #2 GAS GENERATOR L)  ,0,37.3726,DEGC,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132PI009 (COMP 1ST STG OUTLET PRESS)  ,0,5.54651,BARG,0.0,,
2025-04-18 19:00:00,GSP4,2101-CX-001,EXPANDER,2104ZI001 (INLETGUIDE VANE),0,16.9973,%,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132ZI703B (COMP AXIAL  POSITION B)  ,0,-0.0739927,MM,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,GAS TURBINE,2132TI1 (THERMOCOUPLE HARNESS 1)  ,0,57.5644,DEGC,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132TI703A (COMP INBOARD BRG TEMP)  ,0,40.0,DEGC,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132TI702A (COM NDE JOURNAL BRG TEMP)  ,0,37.9976,DEGC,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,GG LUBE OIL,2132PI8 (GG LUBE OIL PRESSURE)  ,0,0.0461177,BARG,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132TI701A (COMP DE JOURNAL BRG TEMP)  ,0,45.9585,DEGC,0.0,,
2025-04-18 19:00:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),1,14.4376,%,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,GAS TURBINE,2132TI2 (THERMOCOUPLE HARNESS 2)  ,0,57.8846,DEGC,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,POWER TURBINE,2132TI6 (PWR TURB THRUST  BRG TEM)  ,0,48.9866,DEGC,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,GAS TURBINE,2132PI10 (CDP PRESSURE)  ,0,0.00947234,BARG,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,SEAL GAS SYSTEM,2132PIT200 (SEPARATION GAS  SUPPLY)  ,0,0.00493508,BARG,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132TI704A (COMP INBOARD BRG TEMP)  ,0,36.9719,DEGC,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,SEAL GAS SYSTEM,2132PDIT100 (SEAL GAS SUPPLY FILTER)  ,0,0.0136011,BARD,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,POWER TURBINE,2132TI7 (PWR TURB AFT  BRG TEMP)  ,0,45.9585,DEGC,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132FE064 (MASS FLOW LP SALES GAS)  ,0,-2.22461,KG/H,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,GAS TURBINE,2132SI1 (GEAR BOX SPEED)  ,0,-16.5429,RPM,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,SEAL GAS SYSTEM,2132PDIT102 (COMPRESSOR NON DRIVE)  ,5,0.549396,BARD,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,GAS TURBINE,2132FQ064 (FUEL/SEALGASFLOW)  ,0,167.903,NM3/H,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,COMPRESSOR,2132FE064_VOL (CONVERT KG/H TO NM3/H)  ,0,-2.073292267,NM3/HR,0.0,,
2025-04-18 19:00:00,GSP4,2132-XC-001,GAS TURBINE,2132XI1 (GEAR GEN    VIBRATION)  ,0,0.525031,MM/S,0.0,,
2025-04-18 18:00:00,GSP6,3625-X-001,GG LUBE OIL,PDI003 ( GG Hydraulic Filter dP ) x L 3625X001,0,1.4,BARG,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001A,GAS TURBINE,TIA016B ( GG 05 Module Temp B ) x L 3606CX001A,72,394.0,DEGC,0.0,23/4/2025 16:40,ปรึกษาทีม Engineer เพื่อ Retraining
2025-04-18 18:00:00,GSP6,3625-X-001,GAS TURBINE,TI015A ( GG IP Compr Dis.Temp1ECS ) x L 3625X001,0,199.0,DEGC,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B14 ( GG EXHAUST TEMP 14B ) x L 3606CX001A,70,668.25,DEGC,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001A,SEAL SYSTEM,FIA544B( PRIMARY NDE VENT PRESS B ) L 3606CX001A,0,0.0,NM3/H,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001A,MAIN LUBE OIL,PDIA560 ( Main L.O. Filter dP ) x L 3606CX001A,14,0.2,BAR,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B3 ( GG EXHAUST TEMP 3B ) x L 3606CX001A,20,658.25,DEGC,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A12 ( GG EXHAUST TEMP 12A ) x L 3606CX001A,17,697.0,DEGC,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001B,COMPRESSOR,TI010 ( 1st Stage Discharge Temp ) x L 3606CX001B,0,96.0,DEGC,0.0,,
2025-04-18 18:00:00,GSP6,3625-X-001,MAIN LUBE OIL,PIA033 ( Main L.O. AC Gen DE ) x L 3625-X-001,0,-1390.2,BAR,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B12 ( GG EXHAUST TEMP 12B ) x L 3606CX001A,10,699.0,DEGC,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B17 ( GG EXHAUST TEMP 17B ) x L 3606CX001A,71,735.0,DEGC,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A2 ( GG EXHAUST TEMP 2A ) x L 3606CX001A,31,710.0,DEGC,0.0,,
2025-04-18 18:00:00,GSP6,3625-X-001,GAS TURBINE,TI015B ( GG IP Compr Dis.Temp2ECS ) x L 3625X001,0,198.0,DEGC,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001B,COMPRESSOR,PI009 ( 1st Stage Discharge Press ) x L 3606CX001B,0,23.0,BAR,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A14 ( GG EXHAUST TEMP 14A ) x L 3606CX001A,55,668.002,DEGC,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001B,GG LUBE OIL,LIA001 ( GG LO Tank Level (ECS) ) x L 3606CX001B,42,254.0,MM,0.0,,
2025-04-18 18:00:00,GSP2,786-CX-02R,GAS TURBINE,G353X ( POWER TURBINE SPEED ) x L 786CX02R,20,9440.799866,RPM,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B2 ( GG EXHAUST TEMP 2B ) x L 3606CX001A,53,712.002,DEGC,0.0,,
2025-04-18 18:00:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,6.31944,umpp,0.0,24/4/2025 8:08,to be retrain
2025-04-18 18:00:00,GSP6,3606-CX-001A,GAS TURBINE,TIA020C ( GT ENCLOSURE TEMP C ) x L 3606CX001A,58,38.0078,DEGC,0.0,23/4/2025 16:33,to retune model
2025-04-18 18:00:00,GSP6,3606-CX-001A,GAS TURBINE,TIA020A ( GT ENCLOSURE TEMP A ) x L 3606CX001A,79,40.0,DEGC,0.0,23/4/2025 16:32,to retune model
2025-04-18 18:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A3 ( GG EXHAUST TEMP 3A ) x L 3606CX001A,26,657.0,DEGC,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A6 ( GG EXHAUST TEMP 6A ) x L 3606CX001A,0,658.994,DEGC,0.0,,
2025-04-18 18:00:00,GSP6,3625-X-001,MAIN LUBE OIL,PIA034 ( Main L.O. AC Gen NDE ) x L 3625-X-001,0,-1389.3,BAR,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001B,GAS TURBINE,TI017A4 ( GG Exhaust Temp4A(ECS) ) x L 3606CX001B,19,688.438,DEGC,0.0,,
2025-04-18 18:00:00,GSP6,3625-X-001,GEAR BOX,XIK002 ( G.B. LSS Keyphasor 2 ) x L 3625-X-001,0,0.0,RPM,0.0,,
2025-04-18 18:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B6 ( GG EXHAUST TEMP 6B ) x L 3606CX001A,0,660.0,DEGC,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B6 ( GG EXHAUST TEMP 6B ) x L 3606CX001A,0,655.25,DEGC,0.0,,
2025-04-18 17:00:00,GSP6,3625-X-001,GG LUBE OIL,PDI003 ( GG Hydraulic Filter dP ) x L 3625X001,0,1.4,BARG,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A6 ( GG EXHAUST TEMP 6A ) x L 3606CX001A,0,654.002,DEGC,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001A,GAS TURBINE,TIA016B ( GG 05 Module Temp B ) x L 3606CX001A,75,393.0,DEGC,0.0,23/4/2025 16:40,ปรึกษาทีม Engineer เพื่อ Retraining
2025-04-18 17:00:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),2,14.3384,%,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001B,COMPRESSOR,PI009 ( 1st Stage Discharge Press ) x L 3606CX001B,0,23.0,BAR,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001B,COMPRESSOR,TI010 ( 1st Stage Discharge Temp ) x L 3606CX001B,0,95.0,DEGC,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A12 ( GG EXHAUST TEMP 12A ) x L 3606CX001A,18,693.0,DEGC,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001B,GAS TURBINE,TI017A4 ( GG Exhaust Temp4A(ECS) ) x L 3606CX001B,20,684.25,DEGC,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001A,MAIN LUBE OIL,PDIA560 ( Main L.O. Filter dP ) x L 3606CX001A,0,0.2,BAR,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001B,GG LUBE OIL,LIA001 ( GG LO Tank Level (ECS) ) x L 3606CX001B,40,254.609,MM,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001A,GAS TURBINE,TIA020A ( GT ENCLOSURE TEMP A ) x L 3606CX001A,77,41.0059,DEGC,0.0,23/4/2025 16:32,to retune model
2025-04-18 17:00:00,GSP3,3325-X-001B,POWER TURBINE,26TT1 ( PT THRUST   BEARING #1 ) x L 3325X001B,0,131.6,DEGC,0.0,,
2025-04-18 17:00:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.10047,UM,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B3 ( GG EXHAUST TEMP 3B ) x L 3606CX001A,17,655.971,DEGC,0.0,,
2025-04-18 17:00:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,78,35.6217,DEGC,0.0,23/4/2025 8:46,normal
2025-04-18 17:00:00,GSP5,3525-X-001B,AIR SYSTEM,PDIA043 ( INLET FILER DP (VOTED) ) x L 3525X001B,9,71.7346,MMH2O,0.0,23/4/2025 16:28,MIA issued
2025-04-18 17:00:00,GSP4,2106-CX-001,LUBE OIL,2106PDI03B (LUBE OIL DIF PRESS B),73,17.4967,BARD,0.0,,
2025-04-18 17:00:00,GSP2,786-CX-02R,GAS TURBINE,G353X ( POWER TURBINE SPEED ) x L 786CX02R,26,9488.800049,RPM,0.0,,
2025-04-18 17:00:00,GSP6,3625-X-001,MAIN LUBE OIL,PIA034 ( Main L.O. AC Gen NDE ) x L 3625-X-001,0,-1389.3,BAR,0.0,,
2025-04-18 17:00:00,GSP6,3625-X-001,GEAR BOX,XIK002 ( G.B. LSS Keyphasor 2 ) x L 3625-X-001,0,0.0,RPM,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A3 ( GG EXHAUST TEMP 3A ) x L 3606CX001A,23,654.0,DEGC,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001A,SEAL SYSTEM,FIA544B( PRIMARY NDE VENT PRESS B ) L 3606CX001A,0,0.0,NM3/H,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B14 ( GG EXHAUST TEMP 14B ) x L 3606CX001A,68,664.0,DEGC,0.0,,
2025-04-18 17:00:00,GSP6,3625-X-001,MAIN LUBE OIL,PIA033 ( Main L.O. AC Gen DE ) x L 3625-X-001,0,-1390.2,BAR,0.0,,
2025-04-18 17:00:00,GSP6,3625-X-001,GAS TURBINE,TI015B ( GG IP Compr Dis.Temp2ECS ) x L 3625X001,0,198.008,DEGC,0.0,,
2025-04-18 17:00:00,GSP4,2106-CX-001,LUBE OIL,2106PDI03C (LUBE OIL DIF PRESS C),75,17.4917,BARD,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B17 ( GG EXHAUST TEMP 17B ) x L 3606CX001A,69,732.0,DEGC,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A2 ( GG EXHAUST TEMP 2A ) x L 3606CX001A,30,707.0,DEGC,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A14 ( GG EXHAUST TEMP 14A ) x L 3606CX001A,53,664.0,DEGC,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001A,GAS TURBINE,TIA020C ( GT ENCLOSURE TEMP C ) x L 3606CX001A,55,39.1172,DEGC,0.0,23/4/2025 16:33,to retune model
2025-04-18 17:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B2 ( GG EXHAUST TEMP 2B ) x L 3606CX001A,50,709.0,DEGC,0.0,,
2025-04-18 17:00:00,GSP6,3625-X-001,GAS TURBINE,TI015A ( GG IP Compr Dis.Temp1ECS ) x L 3625X001,0,199.0,DEGC,0.0,,
2025-04-18 17:00:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,6.21528,umpp,0.0,24/4/2025 8:08,to be retrain
2025-04-18 17:00:00,GSP4,2106-CX-001,LUBE OIL,2106PDI03A (LUBE OIL DIF PRESS A),79,17.6454,BARD,0.0,,
2025-04-18 17:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B12 ( GG EXHAUST TEMP 12B ) x L 3606CX001A,11,695.0,DEGC,0.0,,
2025-04-18 16:00:00,GSP5,3525-X-001A,MAIN LUBE OIL,TIA031C ( MAIN L.O.   SUPPLY TEMP ) x L 3525X001A,70,61.0,DEGC,0.0,23/4/2025 16:30,normal
2025-04-18 16:00:00,GSP6,3625-X-001,GAS TURBINE,TI015B ( GG IP Compr Dis.Temp2ECS ) x L 3625X001,0,200.0,DEGC,0.0,,
2025-04-18 16:00:00,GSP3,3307C01,SEAL GAS,FI502A ( 1ST S.G. LEAK FLOW(DE) ) x L 3307C01,0,0.0,NM3/H,0.0,,
2025-04-18 16:00:00,GSP6,3601-1-P-002,TURBINE,XIZ530 ( 36011X001   N-DRIVE SIDE ) x L 36011PM002,33,-0.057126,mm,0.0,,
2025-04-18 16:00:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.31556,UM,0.0,,
2025-04-18 16:00:00,GSP6,3606-CX-001B,COMPRESSOR,TI010 ( 1st Stage Discharge Temp ) x L 3606CX001B,0,95.0,DEGC,0.0,,
2025-04-18 16:00:00,GSP2,786-CX-02R,GAS TURBINE,G353X ( POWER TURBINE SPEED ) x L 786CX02R,31,9488.800049,RPM,0.0,,
2025-04-18 16:00:00,GSP1,703-CX-01,EXPANDER,TI571 ( EXPANDER THRUST BEARING ) x L 703CX01,73,46.7996,DEGC,0.0,23/4/2025 16:09,normal condition
2025-04-18 16:00:00,GSP6,3606-CX-001A,SEAL SYSTEM,FIA544B( PRIMARY NDE VENT PRESS B ) L 3606CX001A,0,0.05,NM3/H,0.0,,
2025-04-18 16:00:00,ESP,3225-X-001A,POWER TURBINE,63QMJBA1 ( PT Seal Air Atmos dP 1 ) x L 3225X001A,77,231.004,BAR,0.0,23/4/2025 16:44,to be followed up
2025-04-18 16:00:00,GPPP,5560-CX-001C,GG LUBE OIL,LIA201 ( GG L.O.     Reserv. LVL ) x L 5560CX001C,0,19.3473,mm,0.0,,
2025-04-18 16:00:00,GSP6,3606-CX-001B,COMPRESSOR,PI009 ( 1st Stage Discharge Press ) x L 3606CX001B,0,22.9,BAR,0.0,,
2025-04-18 16:00:00,GSP1,703-CX-01,LUBE OIL SYSTEM,TI561 ( CW TO EXPANDER LO COOLER ) x L 703-CX-01,22,35.9,DEGC,0.0,23/4/2025 16:11,normal
2025-04-18 16:00:00,GSP6,3606-CX-001B,GG LUBE OIL,LIA001 ( GG LO Tank Level (ECS) ) x L 3606CX001B,40,254.0,MM,0.0,,
2025-04-18 16:00:00,GSP6,3606-CX-001A,MAIN LUBE OIL,PDIA560 ( Main L.O. Filter dP ) x L 3606CX001A,0,0.2,BAR,0.0,,
2025-04-18 16:00:00,GSP6,3601-2-P-002,LUBE OIL SYSTEM,LI540 ( LUBE OIL SYS LEVEL ) x L 3601-2PM002,0,62.4817,%,0.0,,
2025-04-18 16:00:00,GSP3,3325-X-001B,POWER TURBINE,26TT1 ( PT THRUST   BEARING #1 ) x L 3325X001B,0,131.6,DEGC,0.0,,
2025-04-18 16:00:00,GSP6,3625-X-001,MAIN LUBE OIL,PIA034 ( Main L.O. AC Gen NDE ) x L 3625-X-001,0,-1389.3,BAR,0.0,,
2025-04-18 16:00:00,ESP,3225-X-003,POWER TURBINE,IPG9A63QMJBA1 ( PT Seal Air Atmospheric dP 1 ) x L 3225X003,54,400.427,mmWC  ,0.0,,
2025-04-18 16:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A2 ( GG EXHAUST TEMP 2A ) x L 3606CX001A,30,704.0,DEGC,0.0,,
2025-04-18 16:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B3 ( GG EXHAUST TEMP 3B ) x L 3606CX001A,18,653.0,DEGC,0.0,,
2025-04-18 16:00:00,GSP6,3607-CX-001,SEAL SYSTEM,FI544B ( SEAL VENT(FE) FLOW-B ) x L 3607CX001,0,0.004072,NM3/H,0.0,,
2025-04-18 16:00:00,GSP5,3525-X-001A,MAIN LUBE OIL,TIA031B ( MAIN L.O.   SUPPLY TEMP ) x L 3525X001A,73,61.7,DEGC,0.0,23/4/2025 16:30,normal
2025-04-18 16:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B14 ( GG EXHAUST TEMP 14B ) x L 3606CX001A,68,660.0,DEGC,0.0,,
2025-04-18 16:00:00,GSP6,3625-X-001,GAS TURBINE,TI015A ( GG IP Compr Dis.Temp1ECS ) x L 3625X001,0,200.0,DEGC,0.0,,
2025-04-18 16:00:00,GPPP,5560-CX-001C,LUBE OIL SYSTEM,PI018 ( Main L.O.   P-A Dis Pres ) x L 5560CX001C,0,0.1,barg,0.0,,
2025-04-18 16:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B12 ( GG EXHAUST TEMP 12B ) x L 3606CX001A,12,691.984,DEGC,0.0,,
2025-04-18 16:00:00,GSP5,3501-1-P-002R,LUBE OIL SYSTEM,PIA203 ( 3501-1 P02R LUBE PRESS. ) L 3501-1P02R,56,1.29772,BAR,0.0,23/4/2025 16:31,normal
2025-04-18 16:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B6 ( GG EXHAUST TEMP 6B ) x L 3606CX001A,0,652.0,DEGC,0.0,,
2025-04-18 16:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A12 ( GG EXHAUST TEMP 12A ) x L 3606CX001A,19,690.0,DEGC,0.0,,
2025-04-18 16:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B17 ( GG EXHAUST TEMP 17B ) x L 3606CX001A,69,728.984,DEGC,0.0,,
2025-04-18 16:00:00,GSP6,3606-CX-001B,GAS TURBINE,TI017A4 ( GG Exhaust Temp4A(ECS) ) x L 3606CX001B,18,680.891,DEGC,0.0,,
2025-04-18 16:00:00,GSP3,3307C01,SEAL GAS,FI502C ( 3RD S.G. LEAK FLOW(DE) ) x L 3307C01,0,0.0,NM3/H,0.0,,
2025-04-18 16:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B2 ( GG EXHAUST TEMP 2B ) x L 3606CX001A,50,706.0,DEGC,0.0,,
2025-04-18 16:00:00,ESP,3225-X-003,POWER TURBINE,IPG9A63QMJBA2 ( PT Seal Air Atmospheric dP 2 ) x L 3225X003,58,390.838,mmWC  ,0.0,,
2025-04-18 16:00:00,GSP6,3601-1-P-002,PUMP,XIZ501 ( 36011P002   N-DRIVE SIDE ) x L 36011PM002,71,0.057256,mm,0.0,23/4/2025 16:35,normal
2025-04-18 16:00:00,GSP6,3607-CX-001,LUBE OIL SYSTEM,LI570 ( OIL RESEVOIR LVL ) x L 3607CX001,56,44.0628,%,0.0,23/4/2025 16:36,decreasing trend but marginal
2025-04-18 16:00:00,GSP3,3307C01,SEAL GAS,FI502B ( 2ND S.G. LEAK FLOW(DE) ) x L 3307C01,0,0.0,NM3/H,0.0,24/4/2025 8:08,to be retrain
2025-04-18 16:00:00,GPPP,5560-CX-001C,LUBE OIL SYSTEM,PIA001B ( Main L.O.   HDR Press.B ) x L 5560CX001C,18,2.0,barg,0.0,,
2025-04-18 16:00:00,GSP6,3606-CX-001A,GAS TURBINE,TIA016B ( GG 05 Module Temp B ) x L 3606CX001A,75,392.0,DEGC,0.0,23/4/2025 16:40,ปรึกษาทีม Engineer เพื่อ Retraining
2025-04-18 16:00:00,GSP6,3625-X-001,MAIN LUBE OIL,PIA033 ( Main L.O. AC Gen DE ) x L 3625-X-001,0,-1390.2,BAR,0.0,,
2025-04-18 16:00:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,65,35.8711,DEGC,0.0,23/4/2025 8:46,normal
2025-04-18 16:00:00,GSP6,3625-X-001,GG LUBE OIL,PDI003 ( GG Hydraulic Filter dP ) x L 3625X001,0,1.4,BARG,0.0,,
2025-04-18 16:00:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,6.19097,umpp,0.0,24/4/2025 8:08,to be retrain
2025-04-18 16:00:00,GSP5,3525-X-001A,MAIN LUBE OIL,TI034 ( MAIN L.O.   TANK TEMP ) x L 3525X001A,79,74.7,DEGC,0.0,23/4/2025 16:29,normal
2025-04-18 16:00:00,GSP5,3501-2-P-002M,SEAL SYSTEM,PIA103 ( 3501-2 P02  LUBE PRESS. ) x L 3501-2P02,0,1.37662,BAR,0.0,,
2025-04-18 16:00:00,GSP5,3501-2-P-002M,SEAL SYSTEM,PIA101 ( 3501-2 X01  TURB. INTENS ) x L 3501-2P02,43,9.99352,BAR,0.0,,
2025-04-18 16:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A6 ( GG EXHAUST TEMP 6A ) x L 3606CX001A,0,650.25,DEGC,0.0,,
2025-04-18 16:00:00,GSP6,3601-1-P-002,LUBE OIL SYSTEM,LI540 ( LUBE OIL LEV ) x L 36011PM002,6,69.9794,%,0.0,,
2025-04-18 16:00:00,GSP6,3625-X-001,GEAR BOX,XIK002 ( G.B. LSS Keyphasor 2 ) x L 3625-X-001,0,0.0,RPM,0.0,,
2025-04-18 16:00:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),3,14.4149,%,0.0,,
2025-04-18 16:00:00,GSP4,2106-CX-001,LUBE OIL,2106PDI03C (LUBE OIL DIF PRESS C),75,17.5807,BARD,0.0,,
2025-04-18 16:00:00,GSP3,3307C01,SEAL GAS,FI504 ( 2ND S.G. LEAK FLOW(DE) ) x L 3307C01,46,0.0,NM3/H,0.0,,
2025-04-18 16:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A3 ( GG EXHAUST TEMP 3A ) x L 3606CX001A,25,651.0,DEGC,0.0,,
2025-04-18 16:00:00,GSP5,3525-X-001B,AIR SYSTEM,PDIA043 ( INLET FILER DP (VOTED) ) x L 3525X001B,32,67.1726,MMH2O,0.0,23/4/2025 16:28,MIA issued
2025-04-18 16:00:00,GSP6,3606-CX-001A,GAS TURBINE,TIA020C ( GT ENCLOSURE TEMP C ) x L 3606CX001A,57,40.75,DEGC,0.0,23/4/2025 16:33,to retune model
2025-04-18 16:00:00,GSP6,3607-CX-001,SEAL SYSTEM,FI547 ( SEAL VENT (FE) FLOW ) x L 3607CX001,0,0.302711,KM3/H,0.0,,
2025-04-18 16:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A14 ( GG EXHAUST TEMP 14A ) x L 3606CX001A,53,659.984,DEGC,0.0,,
2025-04-18 16:00:00,GSP1,703-CX-01,LUBE OIL SYSTEM,PDA551 ( EXPANDER LO COOLER PRESS ) x L 703CX01,2,0.051,BAR,0.0,23/4/2025 16:10,normal
2025-04-18 15:00:00,GSP5,3507C01B,LUBE OIL SYSTEM,LI01A ( L.O. CHAMBER LVL TO DCS ) x L 3507C01B,74,60.3222,%,0.0,23/4/2025 16:24,decreasing trend but marginal
2025-04-18 15:00:00,GSP5,3525-X-001A,MAIN LUBE OIL,TI034 ( MAIN L.O.   TANK TEMP ) x L 3525X001A,66,74.9,DEGC,0.0,23/4/2025 16:29,normal
2025-04-18 15:00:00,GSP3,3307C01,SEAL GAS,FI504 ( 2ND S.G. LEAK FLOW(DE) ) x L 3307C01,46,0.0,NM3/H,0.0,,
2025-04-18 15:00:00,GSP1,703-CX-01,LUBE OIL SYSTEM,PDA551 ( EXPANDER LO COOLER PRESS ) x L 703CX01,65,0.053,BAR,0.0,23/4/2025 16:10,normal
2025-04-18 15:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A6 ( GG EXHAUST TEMP 6A ) x L 3606CX001A,0,648.125,DEGC,0.0,,
2025-04-18 15:00:00,GSP6,3625-X-001,GEAR BOX,XIK002 ( G.B. LSS Keyphasor 2 ) x L 3625-X-001,0,0.0,RPM,0.0,,
2025-04-18 15:00:00,GSP6,3601-1-P-002,LUBE OIL SYSTEM,LI540 ( LUBE OIL LEV ) x L 36011PM002,9,69.9511,%,0.0,,
2025-04-18 15:00:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),2,14.1871,%,0.0,,
2025-04-18 15:00:00,GSP6,3606-CX-001B,GAS TURBINE,TI017A4 ( GG Exhaust Temp4A(ECS) ) x L 3606CX001B,17,680.0,DEGC,0.0,,
2025-04-18 15:00:00,GSP3,3307C01,SEAL GAS,FI502B ( 2ND S.G. LEAK FLOW(DE) ) x L 3307C01,0,0.0,NM3/H,0.0,24/4/2025 8:08,to be retrain
2025-04-18 15:00:00,GSP6,3606-CX-001A,MAIN LUBE OIL,PDIA560 ( Main L.O. Filter dP ) x L 3606CX001A,0,0.2,BAR,0.0,,
2025-04-18 15:00:00,GSP6,3606-CX-001A,GAS TURBINE,TIA016B ( GG 05 Module Temp B ) x L 3606CX001A,70,391.0,DEGC,0.0,23/4/2025 16:40,ปรึกษาทีม Engineer เพื่อ Retraining
2025-04-18 15:00:00,GSP5,3525-X-001A,MAIN LUBE OIL,TIA031B ( MAIN L.O.   SUPPLY TEMP ) x L 3525X001A,54,61.9,DEGC,0.0,23/4/2025 16:30,normal
2025-04-18 15:00:00,GSP6,3601-1-P-002,PUMP,XIZ501 ( 36011P002   N-DRIVE SIDE ) x L 36011PM002,43,0.059157,mm,0.0,23/4/2025 16:35,normal
2025-04-18 15:00:00,GSP6,3607-CX-001,SEAL SYSTEM,FI547 ( SEAL VENT (FE) FLOW ) x L 3607CX001,0,0.302688,KM3/H,0.0,,
2025-04-18 15:00:00,ESP,3225-X-003,POWER TURBINE,IPG9A63QMJBA2 ( PT Seal Air Atmospheric dP 2 ) x L 3225X003,64,403.274,mmWC  ,0.0,,
2025-04-18 15:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B6 ( GG EXHAUST TEMP 6B ) x L 3606CX001A,0,650.0,DEGC,0.0,,
2025-04-18 15:00:00,GSP6,3601-2-P-002,LUBE OIL SYSTEM,LI540 ( LUBE OIL SYS LEVEL ) x L 3601-2PM002,0,62.6502,%,0.0,,
2025-04-18 15:00:00,GSP6,3606-CX-001A,GAS TURBINE,TIA020C ( GT ENCLOSURE TEMP C ) x L 3606CX001A,62,41.0,DEGC,0.0,23/4/2025 16:33,to retune model
2025-04-18 15:00:00,GSP5,3501-2-P-002M,SEAL SYSTEM,PIA103 ( 3501-2 P02  LUBE PRESS. ) x L 3501-2P02,0,1.37504,BAR,0.0,,
2025-04-18 15:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B3 ( GG EXHAUST TEMP 3B ) x L 3606CX001A,20,650.031,DEGC,0.0,,
2025-04-18 15:00:00,GSP4,2101-CX-001,SEAL GAS,2101FI01 (SEAL GAS FLOW),54,43.4399,NM3/HR,0.0,,
2025-04-18 15:00:00,GSP6,3607-CX-001,SEAL SYSTEM,FI544B ( SEAL VENT(FE) FLOW-B ) x L 3607CX001,0,0.004072,NM3/H,0.0,,
2025-04-18 15:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B14 ( GG EXHAUST TEMP 14B ) x L 3606CX001A,70,657.0,DEGC,0.0,,
2025-04-18 15:00:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,63,35.9587,DEGC,0.0,23/4/2025 8:46,normal
2025-04-18 15:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A12 ( GG EXHAUST TEMP 12A ) x L 3606CX001A,18,687.031,DEGC,0.0,,
2025-04-18 15:00:00,GSP5,3501-2-P-002M,SEAL SYSTEM,PIA101 ( 3501-2 X01  TURB. INTENS ) x L 3501-2P02,1,10.6802,BAR,0.0,,
2025-04-18 15:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A14 ( GG EXHAUST TEMP 14A ) x L 3606CX001A,55,657.0,DEGC,0.0,,
2025-04-18 15:00:00,GSP6,3625-X-001,GAS TURBINE,TI015B ( GG IP Compr Dis.Temp2ECS ) x L 3625X001,0,201.0,DEGC,0.0,,
2025-04-18 15:00:00,ESP,3225-X-001A,POWER TURBINE,63QMJBA1 ( PT Seal Air Atmos dP 1 ) x L 3225X001A,54,234.773,BAR,0.0,23/4/2025 16:44,to be followed up
2025-04-18 15:00:00,GSP6,3606-CX-001B,COMPRESSOR,PI009 ( 1st Stage Discharge Press ) x L 3606CX001B,0,23.0,BAR,0.0,,
2025-04-18 15:00:00,GSP5,3525-X-001A,MAIN LUBE OIL,TIA031A ( MAIN L.O.   SUPPLY TEMP ) x L 3525X001A,78,61.3,DEGC,0.0,23/4/2025 16:30,normal
2025-04-18 15:00:00,GSP3,3325-X-001B,POWER TURBINE,26TT1 ( PT THRUST   BEARING #1 ) x L 3325X001B,0,131.6,DEGC,0.0,,
2025-04-18 15:00:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,6.54167,umpp,0.0,24/4/2025 8:08,to be retrain
2025-04-18 15:00:00,GSP6,3625-X-001,GG LUBE OIL,PDI003 ( GG Hydraulic Filter dP ) x L 3625X001,0,1.4,BARG,0.0,,
2025-04-18 15:00:00,GSP3,3307C01,SEAL GAS,FI502C ( 3RD S.G. LEAK FLOW(DE) ) x L 3307C01,0,0.0,NM3/H,0.0,,
2025-04-18 15:00:00,GPPP,5560-CX-001C,GG LUBE OIL,LIA201 ( GG L.O.     Reserv. LVL ) x L 5560CX001C,0,19.2738,mm,0.0,,
2025-04-18 15:00:00,GSP5,3525-X-001B,AIR SYSTEM,PDIA043 ( INLET FILER DP (VOTED) ) x L 3525X001B,25,67.8671,MMH2O,0.0,23/4/2025 16:28,MIA issued
2025-04-18 15:00:00,GSP5,3501-1-P-002R,LUBE OIL SYSTEM,PIA203 ( 3501-1 P02R LUBE PRESS. ) L 3501-1P02R,10,1.27799,BAR,0.0,23/4/2025 16:31,normal
2025-04-18 15:00:00,GSP2,786-CX-02R,GAS TURBINE,G353X ( POWER TURBINE SPEED ) x L 786CX02R,37,9488.800049,RPM,0.0,,
2025-04-18 15:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B17 ( GG EXHAUST TEMP 17B ) x L 3606CX001A,71,726.102,DEGC,0.0,,
2025-04-18 15:00:00,GSP6,3625-X-001,GAS TURBINE,TI015A ( GG IP Compr Dis.Temp1ECS ) x L 3625X001,0,201.0,DEGC,0.0,,
2025-04-18 15:00:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.27939,UM,0.0,,
2025-04-18 15:00:00,GSP1,703-CX-01,LUBE OIL SYSTEM,TI561 ( CW TO EXPANDER LO COOLER ) x L 703-CX-01,15,36.6,DEGC,0.0,23/4/2025 16:11,normal
2025-04-18 15:00:00,GSP3,3307C01,SEAL GAS,FI502A ( 1ST S.G. LEAK FLOW(DE) ) x L 3307C01,0,0.0,NM3/H,0.0,,
2025-04-18 15:00:00,GSP5,3525-X-001A,MAIN LUBE OIL,TIA031C ( MAIN L.O.   SUPPLY TEMP ) x L 3525X001A,51,61.2,DEGC,0.0,23/4/2025 16:30,normal
2025-04-18 15:00:00,GSP6,3625-X-001,MAIN LUBE OIL,PIA034 ( Main L.O. AC Gen NDE ) x L 3625-X-001,0,-1389.3,BAR,0.0,,
2025-04-18 15:00:00,GPPP,5560-CX-001C,LUBE OIL SYSTEM,PIA001B ( Main L.O.   HDR Press.B ) x L 5560CX001C,14,2.0,barg,0.0,,
2025-04-18 15:00:00,GSP6,3607-CX-001,LUBE OIL SYSTEM,LI570 ( OIL RESEVOIR LVL ) x L 3607CX001,44,44.0962,%,0.0,23/4/2025 16:36,decreasing trend but marginal
2025-04-18 15:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A3 ( GG EXHAUST TEMP 3A ) x L 3606CX001A,27,649.0,DEGC,0.0,,
2025-04-18 15:00:00,ESP,3225-X-003,POWER TURBINE,IPG9A63QMJBA1 ( PT Seal Air Atmospheric dP 1 ) x L 3225X003,60,405.005,mmWC  ,0.0,,
2025-04-18 15:00:00,GSP6,3601-1-P-002,TURBINE,XIZ530 ( 36011X001   N-DRIVE SIDE ) x L 36011PM002,31,-0.057179,mm,0.0,,
2025-04-18 15:00:00,GSP6,3606-CX-001B,COMPRESSOR,TI010 ( 1st Stage Discharge Temp ) x L 3606CX001B,0,95.0,DEGC,0.0,,
2025-04-18 15:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B2 ( GG EXHAUST TEMP 2B ) x L 3606CX001A,51,704.0,DEGC,0.0,,
2025-04-18 15:00:00,GSP6,3606-CX-001A,SEAL SYSTEM,FIA544B( PRIMARY NDE VENT PRESS B ) L 3606CX001A,0,0.0,NM3/H,0.0,,
2025-04-18 15:00:00,GSP6,3606-CX-001B,GG LUBE OIL,LIA001 ( GG LO Tank Level (ECS) ) x L 3606CX001B,38,254.0,MM,0.0,,
2025-04-18 15:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B12 ( GG EXHAUST TEMP 12B ) x L 3606CX001A,12,689.0,DEGC,0.0,,
2025-04-18 15:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A2 ( GG EXHAUST TEMP 2A ) x L 3606CX001A,31,702.0,DEGC,0.0,,
2025-04-18 15:00:00,GPPP,5560-CX-001C,LUBE OIL SYSTEM,PI018 ( Main L.O.   P-A Dis Pres ) x L 5560CX001C,0,0.1,barg,0.0,,
2025-04-18 15:00:00,GSP6,3625-X-001,MAIN LUBE OIL,PIA033 ( Main L.O. AC Gen DE ) x L 3625-X-001,0,-1390.2,BAR,0.0,,
2025-04-18 14:00:00,GSP5,3525-X-001A,MAIN LUBE OIL,TIA031C ( MAIN L.O.   SUPPLY TEMP ) x L 3525X001A,47,61.2,DEGC,0.0,23/4/2025 16:30,normal
2025-04-18 14:00:00,GSP6,3606-CX-001A,GAS TURBINE,TIA016B ( GG 05 Module Temp B ) x L 3606CX001A,65,392.0,DEGC,0.0,23/4/2025 16:40,ปรึกษาทีม Engineer เพื่อ Retraining
2025-04-18 14:00:00,GSP6,3606-CX-001B,GAS TURBINE,TI017A4 ( GG Exhaust Temp4A(ECS) ) x L 3606CX001B,16,678.004,DEGC,0.0,,
2025-04-18 14:00:00,GSP3,3307C01,SEAL GAS,FI504 ( 2ND S.G. LEAK FLOW(DE) ) x L 3307C01,46,0.0,NM3/H,0.0,,
2025-04-18 14:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017A6 ( GG EXHAUST TEMP 6A ) x L 3606CX001A,0,647.988,DEGC,0.0,,
2025-04-18 14:00:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,6.42361,umpp,0.0,24/4/2025 8:08,to be retrain
2025-04-18 14:00:00,GSP6,3607-CX-001,SEAL SYSTEM,FI544B ( SEAL VENT(FE) FLOW-B ) x L 3607CX001,0,0.004072,NM3/H,0.0,,
2025-04-18 14:00:00,GSP6,3601-1-P-002,PUMP,XIZ501 ( 36011P002   N-DRIVE SIDE ) x L 36011PM002,47,0.060143,mm,0.0,23/4/2025 16:35,normal
2025-04-18 14:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B14 ( GG EXHAUST TEMP 14B ) x L 3606CX001A,71,656.016,DEGC,0.0,,
2025-04-18 14:00:00,GSP2,786-CX-02R,GAS TURBINE,G353X ( POWER TURBINE SPEED ) x L 786CX02R,45,9536.800232,RPM,0.0,,
2025-04-18 14:00:00,GPPP,5560-CX-001C,GG LUBE OIL,LIA201 ( GG L.O.     Reserv. LVL ) x L 5560CX001C,0,19.3105,mm,0.0,,
2025-04-18 14:00:00,GPPP,5560-CX-001C,LUBE OIL SYSTEM,PI018 ( Main L.O.   P-A Dis Pres ) x L 5560CX001C,0,0.1,barg,0.0,,
2025-04-18 14:00:00,GSP6,3625-X-001,GEAR BOX,XIK002 ( G.B. LSS Keyphasor 2 ) x L 3625-X-001,0,0.0,RPM,0.0,,
2025-04-18 14:00:00,GSP5,3525-X-001A,MAIN LUBE OIL,TIA031A ( MAIN L.O.   SUPPLY TEMP ) x L 3525X001A,74,61.3,DEGC,0.0,23/4/2025 16:30,normal
2025-04-18 14:00:00,GSP6,3601-1-P-002,TURBINE,XIZ530 ( 36011X001   N-DRIVE SIDE ) x L 36011PM002,26,-0.054844,mm,0.0,,
2025-04-18 14:00:00,GSP3,3307C01,SEAL GAS,FI502A ( 1ST S.G. LEAK FLOW(DE) ) x L 3307C01,0,0.0,NM3/H,0.0,,
2025-04-18 14:00:00,GSP6,3606-CX-001A,GAS TURBINE,TIA020C ( GT ENCLOSURE TEMP C ) x L 3606CX001A,68,41.4385,DEGC,0.0,23/4/2025 16:33,to retune model
2025-04-18 14:00:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,77,35.5811,DEGC,0.0,23/4/2025 8:46,normal
2025-04-18 14:00:00,GSP6,3601-2-P-002,LUBE OIL SYSTEM,LI540 ( LUBE OIL SYS LEVEL ) x L 3601-2PM002,0,62.4409,%,0.0,,
2025-04-18 14:00:00,GSP6,3625-X-001,GAS TURBINE,TI015A ( GG IP Compr Dis.Temp1ECS ) x L 3625X001,0,200.0,DEGC,0.0,,
2025-04-18 14:00:00,ESP,3206-C-001,GEARBOX,XIX571 ( VSG CPL   SLEEVE-X VIB ) x L 3206CX001,24,71.3842,MICROM,0.0,23/4/2025 16:47,normal
2025-04-18 14:00:00,GSP1,703-CX-01,LUBE OIL SYSTEM,PDA551 ( EXPANDER LO COOLER PRESS ) x L 703CX01,73,0.051,BAR,0.0,23/4/2025 16:10,normal
2025-04-18 14:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B3 ( GG EXHAUST TEMP 3B ) x L 3606CX001A,24,650.0,DEGC,0.0,,
2025-04-18 14:00:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,56,69.9988,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
2025-04-18 14:00:00,GSP5,3525-X-001B,AIR SYSTEM,PDIA047 ( NEW AIR INLET FILTER ) x L 3525X001B,7,7.05208,MMH2O,0.0,23/4/2025 16:25,lower value; no concern
2025-04-18 14:00:00,GSP6,3606-CX-001A,GAS TURBINE,TI017B6 ( GG EXHAUST TEMP 6B ) x L 3606CX001A,0,648.11,DEGC,0.0,,
2025-04-18 14:00:00,ESP,3225-X-001A,POWER TURBINE,63QMJBA1 ( PT Seal Air Atmos dP 1 ) x L 3225X001A,54,238.746,BAR,0.0,23/4/2025 16:44,to be followed up
2025-04-18 14:00:00,GSP5,3501-2-P-002M,SEAL SYSTEM,PIA103 ( 3501-2 P02  LUBE PRESS. ) x L 3501-2P02,0,1.34543,BAR,0.0,,
2025-04-18 14:00:00,GSP6,3625-X-001,MAIN LUBE OIL,PIA033 ( Main L.O. AC Gen DE ) x L 3625-X-001,0,-1390.2,BAR,0.0,,
2025-04-18 14:00:00,ESP,3225-X-003,POWER TURBINE,IPG9A63QMJBA2 ( PT Seal Air Atmospheric dP 2 ) x L 3225X003,70,402.838,mmWC  ,0.0,,
2025-04-18 14:00:00,ESP,3225-X-001B,POWER TURBINE,63QMJBA1 ( PT Seal Air Atmospheric dP 1 ) x L 3225X001B,77,235.428,mmWC,0.0,23/4/2025 16:41,unit shutdown
2025-04-18 14:00:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.30429,UM,0.0,,
2025-04-18 14:00:00,GSP6,3606-CX-001B,COMPRESSOR,TI010 ( 1st Stage Discharge Temp ) x L 3606CX001B,0,95.0,DEGC,0.0,,
2025-04-18 14:00:00,GSP6,3606-CX-001A,GAS TURBINE,TIA016A ( GG 05 Module Temp A ) x L 3606CX001A,76,391.0,DEGC,0.0,23/4/2025 16:40,ปรึกษาทีม Engineer เพื่อ Retraining
2025-04-18 14:00:00,GSP3,3307C01,SEAL GAS,FI502B ( 2ND S.G. LEAK FLOW(DE) ) x L 3307C01,0,0.0,NM3/H,0.0,24/4/2025 8:08,to be retrain
