TIME,PLANT,MACHINE,COMPONENT,MODEL,HEALTHSCORE,Actual_Value,UNITS,Caution,Acknowledge,Note
24/4/2025 15:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.98611,umpp,0.0,24/4/2025 8:08,to be retrain
24/4/2025 15:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,73.9467,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
24/4/2025 15:00,GSP2,786-CX-02R,COMPRESSOR,TE723B ( HP JBRG TP B (NDE) ) x L 786-CX-02R,32,75.8375,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
24/4/2025 15:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,21,75.8845,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
24/4/2025 15:00,GSP2,786-CX-02R,POWER TURBINE,RT320A ( PT THRBRG2 ) x L 786CX02R,75,71.333,DEGC,0.0,24/4/2025 8:10,"increase load, normal"
24/4/2025 15:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,18,37.4648,DEGC,0.0,23/4/2025 8:46,normal
24/4/2025 15:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,71,5.89605,NM3/HR,0.0,23/4/2025 16:15,normal
24/4/2025 15:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,73.9891,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
24/4/2025 15:00,GSP2,786-CX-02R,COMPRESSOR,TI04 ( C78602 DISCH ) x L 786-CX-02R,44,38.6946,DEGC,0.0,23/4/2025 8:35,back to normal
24/4/2025 15:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,66,735.704,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
24/4/2025 15:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,2,76.2136,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
24/4/2025 15:00,GSP2,786-CX-02R,COMPRESSOR,TE725C ( HP TBG TP C (INACT) ) x L 786CX02R,65,73.8851,DEGC,0.0,23/4/2025 16:20,"load increase, normal"
24/4/2025 15:00,GSP2,786-CX-001,EXPANDER,XI507B ( EXPANDER VIBRATION ) x L 786CX001,66,5.175,uM,0.0,23/4/2025 8:27,vibration step up but still low
24/4/2025 15:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,0,5.59381,uM,0.0,23/4/2025 8:28,vibration step up but still low
24/4/2025 15:00,GSP2,786-CX-02R,COMPRESSOR,TE721B ( HP JBRG TP B (DE) ) x L 786-CX-02R,78,69.9984,DEGC,0.0,24/4/2025 17:22,"increasing trend, keep monitoring"
24/4/2025 14:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,79,6.05631,NM3/HR,0.0,23/4/2025 16:15,normal
24/4/2025 14:00,GSP2,786-CX-001,EXPANDER,XI507B ( EXPANDER VIBRATION ) x L 786CX001,56,5.17734,uM,0.0,23/4/2025 8:27,vibration step up but still low
24/4/2025 14:00,GSP1,707-CX-001,SEAL SYSTEM,FI131 (SEAL SUP GAS FLOW NDE) x L 707CX001,75,9.25266,NM3/H,0.0,23/4/2025 16:04,increasing trend but marginal
24/4/2025 14:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,9,75.8845,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
24/4/2025 14:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,74.1027,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
24/4/2025 14:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.93056,umpp,0.0,24/4/2025 8:08,to be retrain
24/4/2025 14:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,0,5.5004,uM,0.0,23/4/2025 8:28,vibration step up but still low
24/4/2025 14:00,GSP2,786-CX-02R,COMPRESSOR,TE725C ( HP TBG TP C (INACT) ) x L 786CX02R,73,74.608,DEGC,0.0,23/4/2025 16:20,"load increase, normal"
24/4/2025 14:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,61,745.247,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
24/4/2025 14:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,74.1692,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
24/4/2025 14:00,GSP2,786-CX-02R,COMPRESSOR,TE723B ( HP JBRG TP B (NDE) ) x L 786-CX-02R,16,76.5048,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
24/4/2025 14:00,GSP2,786-CX-02R,COMPRESSOR,TI04 ( C78602 DISCH ) x L 786-CX-02R,71,37.6142,DEGC,0.0,23/4/2025 8:35,back to normal
24/4/2025 14:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,1,75.8802,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
24/4/2025 14:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,27,36.5913,DEGC,0.0,23/4/2025 8:46,normal
24/4/2025 13:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,2,76.1024,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
24/4/2025 13:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.5486,umpp,0.0,24/4/2025 8:08,to be retrain
24/4/2025 13:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,75,733.589,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
24/4/2025 13:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,74.1099,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
24/4/2025 13:00,GSP2,786-CX-02R,COMPRESSOR,TE723B ( HP JBRG TP B (NDE) ) x L 786-CX-02R,40,76.1711,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
24/4/2025 13:00,GSP1,707-CX-001,SEAL SYSTEM,FI131 (SEAL SUP GAS FLOW NDE) x L 707CX001,76,9.16206,NM3/H,0.0,23/4/2025 16:04,increasing trend but marginal
24/4/2025 13:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,50,738.224,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
24/4/2025 13:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,51,36.4783,DEGC,0.0,23/4/2025 8:46,normal
24/4/2025 13:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,0,5.50646,uM,0.0,23/4/2025 8:28,vibration step up but still low
24/4/2025 13:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,18,75.3605,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
24/4/2025 13:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,73.8355,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
24/4/2025 12:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.70486,umpp,0.0,24/4/2025 8:08,to be retrain
24/4/2025 12:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,40,743.926,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
24/4/2025 12:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,0,5.34914,uM,0.0,23/4/2025 8:28,vibration step up but still low
24/4/2025 12:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,6,75.4913,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
24/4/2025 12:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,74.2248,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
24/4/2025 12:00,GSP1,707-CX-001,SEAL SYSTEM,FI131 (SEAL SUP GAS FLOW NDE) x L 707CX001,45,9.21383,NM3/H,0.0,23/4/2025 16:04,increasing trend but marginal
24/4/2025 12:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,25,75.8258,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
24/4/2025 12:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,78,35.9175,DEGC,0.0,23/4/2025 8:46,normal
24/4/2025 12:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,73.5599,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
24/4/2025 12:00,GSP2,786-CX-02R,COMPRESSOR,TE723B ( HP JBRG TP B (NDE) ) x L 786-CX-02R,43,76.1155,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
24/4/2025 11:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,74.0579,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
24/4/2025 11:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,54,744.289,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
24/4/2025 11:00,GSP1,707-CX-001,SEAL SYSTEM,FI131 (SEAL SUP GAS FLOW NDE) x L 707CX001,19,9.41757,NM3/H,0.0,23/4/2025 16:04,increasing trend but marginal
24/4/2025 11:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,1,5.77637,uM,0.0,23/4/2025 8:28,vibration step up but still low
24/4/2025 11:00,GSP2,786-CX-001,EXPANDER,XI507B ( EXPANDER VIBRATION ) x L 786CX001,75,5.02499,uM,0.0,23/4/2025 8:27,vibration step up but still low
24/4/2025 11:00,GSP1,707-CX-001,SEAL SYSTEM,PDICA111 ( SEAL SUPPLY GAS DP ) x L 707CX001,59,0.738634,BARD,0.0,24/4/2025 14:07,back to normal
24/4/2025 11:00,GSP1,707-CX-001,COMPRESSOR,SI001 ( COMPR./TURBINE SPEED ) x L 707-CX-001,71,5534.81,RPM,0.0,24/4/2025 14:12,back to normal
24/4/2025 11:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,49,75.3723,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
24/4/2025 11:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,60,733.672,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
24/4/2025 11:00,GSP1,707-CX-001,COMPRESSOR,TIA004 ( COMPR. DISCHARGE TEMP ) x L 707-CX-001,66,60.3388,DEGC,0.0,24/4/2025 14:10,back to normal
24/4/2025 11:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.70834,umpp,0.0,24/4/2025 8:08,to be retrain
24/4/2025 11:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,73.7985,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
24/4/2025 11:00,GSP1,707-CX-001,STEAM TURBINE,TA068 ( STM.BRG.THR.BRG ACTIVE ) x L 707CX001,73,65.9912,DEGC,0.0,24/4/2025 14:08,back to normal
24/4/2025 11:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,76,6.11881,NM3/HR,0.0,23/4/2025 16:15,normal
24/4/2025 11:00,GSP1,707-CX-001,STEAM TURBINE,TS075 ( STM TURB THR BRG ACTIVE ) x L 707CX001,68,72.8149,DEGC,0.0,23/4/2025 9:31,
24/4/2025 11:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,36,75.4913,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
24/4/2025 10:00,GSP1,707-CX-001,SEAL SYSTEM,FI131 (SEAL SUP GAS FLOW NDE) x L 707CX001,70,9.35168,NM3/H,0.0,23/4/2025 16:04,increasing trend but marginal
24/4/2025 10:00,GSP1,707-CX-001,COMPRESSOR,TA054 ( COMP.THR.BRG ACTIVE ) x L 707CX001,68,83.6182,DEGC,0.0,24/4/2025 14:06,back to normal
24/4/2025 10:00,GSP1,707-CX-001,STEAM TURBINE,TS073 ( STM TURB THR BRG ACTIVE ) x L 707CX001,77,79.3335,DEGC,0.0,24/4/2025 14:13,back to normal
24/4/2025 10:00,GSP1,707-CX-001,STEAM TURBINE,TA074 ( STM TURB THR BRG ACTIVE ) x L 707CX001,20,75.6348,DEGC,0.0,24/4/2025 14:13,back to normal
24/4/2025 10:00,GSP1,707-CX-001,STEAM TURBINE,TA078 ( TURBINE BEARING X70701 ) x L 707CX001,76,75.2197,DEGC,0.0,24/4/2025 14:09,back to normal
24/4/2025 10:00,GSP1,707-CX-001,COMPRESSOR,TA060 ( COMP.JOUR.BRG FREE END ) x L 707CX001,71,97.0215,DEGC,0.0,24/4/2025 14:08,back to normal
24/4/2025 10:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,2,73.2238,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
24/4/2025 10:00,GSP1,707-CX-001,STEAM TURBINE,TA068 ( STM.BRG.THR.BRG ACTIVE ) x L 707CX001,14,68.8599,DEGC,0.0,24/4/2025 14:08,back to normal
24/4/2025 10:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.55556,umpp,0.0,24/4/2025 8:08,to be retrain
24/4/2025 10:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,72.9011,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
24/4/2025 10:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,64,737.524,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
24/4/2025 10:00,GSP1,707-CX-001,COMPRESSOR,TI002 ( 1ST STAGE SIDELOAD TEMP ) x L 707-CX-001,56,-5.58819,DEGC,0.0,24/4/2025 14:10,back to normal
24/4/2025 10:00,GSP1,707-CX-001,COMPRESSOR,TS055 ( COMP.THR.BRG INCATIVE ) x L 707CX001,52,87.5366,DEGC,0.0,24/4/2025 14:08,back to normal
24/4/2025 10:00,GSP1,707-CX-001,STEAM TURBINE,TS077 ( STM TURB JNR BRG FREE EN ) x L 707CX001,25,111.719,DEGC,0.0,24/4/2025 14:09,back to normal
24/4/2025 10:00,GSP1,707-CX-001,COMPRESSOR,FI004B ( 2ND STAGE SIDELOAD FLOW ) x L 707-CX-001,74,620.154,NM3/H,0.0,24/4/2025 14:10,back to normal
24/4/2025 10:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,60,5.96656,NM3/HR,0.0,23/4/2025 16:15,normal
24/4/2025 10:00,GSP1,707-CX-001,COMPRESSOR,TIA004 ( COMPR. DISCHARGE TEMP ) x L 707-CX-001,1,66.5199,DEGC,0.0,24/4/2025 14:10,back to normal
24/4/2025 10:00,GSP1,707-CX-001,STEAM TURBINE,TA072 ( STM TURB THR BRG ACTIVE ) x L 707CX001,39,87.8296,DEGC,0.0,24/4/2025 14:07,back to normal
24/4/2025 10:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,55,75.2135,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
24/4/2025 10:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,36,744.163,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
24/4/2025 10:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,2,5.29567,uM,0.0,23/4/2025 8:28,vibration step up but still low
24/4/2025 10:00,GSP1,707-CX-001,COMPRESSOR,TA052 ( COMP.THR.BRG ACTIVE ) x L 707CX001,39,82.8003,DEGC,0.0,24/4/2025 14:09,back to normal
24/4/2025 10:00,GSP1,707-CX-001,COMPRESSOR,SI001 ( COMPR./TURBINE SPEED ) x L 707-CX-001,0,5994.75,RPM,0.0,24/4/2025 14:12,back to normal
24/4/2025 10:00,GSP1,707-CX-001,COMPRESSOR,PI013 ( 1ST STAGE SIDELOAD PRESS ) x L 707-CX-001,69,2.51644,BARG,0.0,24/4/2025 14:07,back to normal
24/4/2025 10:00,GSP1,707-CX-001,STEAM TURBINE,TS075 ( STM TURB THR BRG ACTIVE ) x L 707CX001,6,81.7749,DEGC,0.0,23/4/2025 9:31,
24/4/2025 10:00,GSP1,707-CX-001,STEAM TURBINE,TA076 ( TURBINE BEARING X70701 ) x L 707CX001,70,66.5649,DEGC,0.0,24/4/2025 14:09,back to normal
23/4/2025 9:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.58334,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 9:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,8,4.75984,NM3/HR,0.0,23/4/2025 16:15,normal
23/4/2025 9:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,50,737.198,DEGC,0.0,,
23/4/2025 9:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.54133,UM,0.0,,
23/4/2025 9:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,11,5.22022,uM,0.0,,
23/4/2025 9:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0871964,BARG,0.0,,
23/4/2025 9:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,70,71.5555,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
23/4/2025 9:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,9,71.3596,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
23/4/2025 9:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),1,14.1276,%,0.0,,
23/4/2025 9:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,54,735.579,DEGC,0.0,,
23/4/2025 6:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,71,751.405,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
23/4/2025 6:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,28,5.17188,uM,0.0,23/4/2025 8:28,vibration step up but still low
23/4/2025 6:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,41,70.2279,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
23/4/2025 6:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.41011,UM,0.0,,
23/4/2025 6:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,49,736.289,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
23/4/2025 6:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),1,14.4435,%,0.0,,
23/4/2025 6:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,9,4.81833,NM3/HR,0.0,23/4/2025 16:15,normal
23/4/2025 6:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.20486,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 4:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,55,739.804,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
23/4/2025 4:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,8,4.84557,NM3/HR,0.0,23/4/2025 16:15,normal
23/4/2025 4:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,61,738.326,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
23/4/2025 4:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,47,70.0109,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
23/4/2025 4:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),1,14.4147,%,0.0,,
23/4/2025 4:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.40278,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 4:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0916907,BARG,0.0,,
23/4/2025 4:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.38131,UM,0.0,,
23/4/2025 4:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,60,5.19044,uM,0.0,23/4/2025 8:28,vibration step up but still low
23/4/2025 3:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,64,749.547,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
23/4/2025 3:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,9,4.84958,NM3/HR,0.0,23/4/2025 16:15,normal
23/4/2025 3:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,18,70.7063,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
23/4/2025 3:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,45,736.118,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
23/4/2025 3:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.21528,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 3:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,64,4.99758,uM,0.0,23/4/2025 8:28,vibration step up but still low
23/4/2025 3:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.34458,UM,0.0,,
23/4/2025 3:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),1,14.13,%,0.0,,
23/4/2025 3:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0896224,BARG,0.0,,
23/4/2025 2:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0892788,BARG,0.0,,
23/4/2025 2:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,17,70.6544,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
23/4/2025 2:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,8,4.97057,NM3/HR,0.0,23/4/2025 16:15,normal
23/4/2025 2:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,10,5.21067,uM,0.0,23/4/2025 8:28,vibration step up but still low
23/4/2025 2:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),1,14.4288,%,0.0,,
23/4/2025 2:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,63,750.556,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
23/4/2025 2:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.28851,UM,0.0,,
23/4/2025 2:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,52,735.063,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
23/4/2025 2:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.54167,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 23:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,24,5.22057,NM3/HR,0.0,,normal
23/4/2025 23:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,14,70.3437,DEGC,0.0,,"load increase, normal"
23/4/2025 23:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,68,71.055,DEGC,0.0,,"load increase, normal"
23/4/2025 23:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,69,738.029,DEGC,0.0,,"increase speed, normal"
23/4/2025 23:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.29167,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 23:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,13,5.10624,uM,0.0,,vibration step up but still low
23/4/2025 22:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,26,5.37682,NM3/HR,0.0,,normal
23/4/2025 22:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,71,70.9437,DEGC,0.0,,"load increase, normal"
23/4/2025 22:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,61,734.816,DEGC,0.0,,"increase speed, normal"
23/4/2025 22:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,13,70.4967,DEGC,0.0,,"load increase, normal"
23/4/2025 22:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,18,5.10313,uM,0.0,,vibration step up but still low
23/4/2025 22:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.53473,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 21:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,79,747.58,DEGC,0.0,,"increase speed, normal"
23/4/2025 21:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,21,5.10478,uM,0.0,,vibration step up but still low
23/4/2025 21:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,15,70.578,DEGC,0.0,,"load increase, normal"
23/4/2025 21:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.57291,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 21:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,73,738.606,DEGC,0.0,,"increase speed, normal"
23/4/2025 21:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,25,5.34557,NM3/HR,0.0,,normal
23/4/2025 20:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,22,5.2497,uM,0.0,,vibration step up but still low
23/4/2025 20:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,16,5.28307,NM3/HR,0.0,,normal
23/4/2025 20:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,61,738.255,DEGC,0.0,,"increase speed, normal"
23/4/2025 20:00,GSP2,786-CX-02R,COMPRESSOR,TE725C ( HP TBG TP C (INACT) ) x L 786CX02R,79,71.4384,DEGC,0.0,,"load increase, normal"
23/4/2025 20:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,15,70.4448,DEGC,0.0,,"load increase, normal"
23/4/2025 20:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.63542,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 1:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.78472,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 1:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.24334,UM,0.0,,
23/4/2025 1:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,64,739.565,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
23/4/2025 1:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,78,739.008,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
23/4/2025 1:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,11,4.81833,NM3/HR,0.0,23/4/2025 16:15,normal
23/4/2025 1:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),1,14.2372,%,0.0,,
23/4/2025 1:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0847881,BARG,0.0,,
23/4/2025 1:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,5,5.26094,uM,0.0,23/4/2025 8:28,vibration step up but still low
23/4/2025 1:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,10,70.716,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
23/4/2025 19:00,GSP2,786-CX-02R,COMPRESSOR,TE725B ( HP TBG TP B (INACT) ) x L 786CX02R,73,70.9994,DEGC,0.0,24/4/2025 8:09,"increase load, normal"
23/4/2025 19:00,GSP2,786-CX-02R,POWER TURBINE,RT320A ( PT THRBRG2 ) x L 786CX02R,76,68.6081,DEGC,0.0,24/4/2025 8:10,"increase load, normal"
23/4/2025 19:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,20,5.19851,uM,0.0,,vibration step up but still low
23/4/2025 19:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,66,35.3626,DEGC,0.0,,normal
23/4/2025 19:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,45,748.867,DEGC,0.0,,"increase speed, normal"
23/4/2025 19:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,56,734.013,DEGC,0.0,,"increase speed, normal"
23/4/2025 19:00,GSP2,786-CX-02R,COMPRESSOR,TE725C ( HP TBG TP C (INACT) ) x L 786CX02R,65,71.4384,DEGC,0.0,,"load increase, normal"
23/4/2025 19:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.72223,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 19:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,10,4.97458,NM3/HR,0.0,,normal
23/4/2025 19:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,24,70.9994,DEGC,0.0,,"load increase, normal"
23/4/2025 19:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,1,70.6445,DEGC,0.0,,"load increase, normal"
23/4/2025 18:00,GSP2,786-CX-02R,COMPRESSOR,TE725B ( HP TBG TP B (INACT) ) x L 786CX02R,70,72.056,DEGC,0.0,24/4/2025 8:09,"increase load, normal"
23/4/2025 18:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,1,72.056,DEGC,0.0,,"load increase, normal"
23/4/2025 18:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,12,4.97458,NM3/HR,0.0,,normal
23/4/2025 18:00,GSP2,786-CX-02R,COMPRESSOR,TE725C ( HP TBG TP C (INACT) ) x L 786CX02R,65,72.773,DEGC,0.0,,"load increase, normal"
23/4/2025 18:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,41,734.214,DEGC,0.0,,"increase speed, normal"
23/4/2025 18:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,2,5.19938,uM,0.0,,vibration step up but still low
23/4/2025 18:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.5625,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 18:00,GSP2,786-CX-02R,POWER TURBINE,RT320A ( PT THRBRG2 ) x L 786CX02R,74,69.7759,DEGC,0.0,24/4/2025 8:10,"increase load, normal"
23/4/2025 18:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,36,36.1365,DEGC,0.0,,normal
23/4/2025 18:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,75,738.09,DEGC,0.0,,"increase speed, normal"
23/4/2025 18:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,71.9786,DEGC,0.0,,"load increase, normal"
23/4/2025 17:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,26,36.616,DEGC,0.0,,normal
23/4/2025 17:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,73.0013,DEGC,0.0,,"load increase, normal"
23/4/2025 17:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,12,5.03307,NM3/HR,0.0,,normal
23/4/2025 17:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,48,74.9912,DEGC,0.0,,"load increase, normal"
23/4/2025 17:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,1,5.27508,uM,0.0,,vibration step up but still low
23/4/2025 17:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,73.0121,DEGC,0.0,,"load increase, normal"
23/4/2025 17:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,32,741.46,DEGC,0.0,,"increase speed, normal"
23/4/2025 17:00,GSP2,786-CX-02R,COMPRESSOR,TE725C ( HP TBG TP C (INACT) ) x L 786CX02R,63,73.4959,DEGC,0.0,,"load increase, normal"
23/4/2025 17:00,GSP2,786-CX-02R,COMPRESSOR,TE725B ( HP TBG TP B (INACT) ) x L 786CX02R,68,72.8901,DEGC,0.0,24/4/2025 8:09,"increase load, normal"
23/4/2025 17:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,55,74.8952,DEGC,0.0,,"load increase, normal"
23/4/2025 17:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.4757,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 17:00,GSP2,786-CX-02R,POWER TURBINE,RT320A ( PT THRBRG2 ) x L 786CX02R,73,70.7213,DEGC,0.0,24/4/2025 8:10,"increase load, normal"
23/4/2025 16:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,73.3993,DEGC,0.0,,
23/4/2025 16:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,28,36.7536,DEGC,0.0,23/4/2025 17:23,normal
23/4/2025 16:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,0,5.47824,uM,0.0,,
23/4/2025 16:00,GSP2,786-CX-02R,COMPRESSOR,TE725B ( HP TBG TP B (INACT) ) x L 786CX02R,74,73.1682,DEGC,0.0,24/4/2025 8:09,"increase load, normal"
23/4/2025 16:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,9,4.90807,NM3/HR,0.0,,
23/4/2025 16:00,GSP2,786-CX-02R,COMPRESSOR,TI04 ( C78602 DISCH ) x L 786-CX-02R,53,37.2472,DEGC,0.0,,
23/4/2025 16:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.80903,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 16:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,74,733.111,DEGC,0.0,,
23/4/2025 16:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,73.6687,DEGC,0.0,,
23/4/2025 16:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,11,75.0468,DEGC,0.0,,
23/4/2025 16:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,42,74.8718,DEGC,0.0,,
23/4/2025 16:00,GSP2,786-CX-02R,COMPRESSOR,TE723B ( HP JBRG TP B (NDE) ) x L 786-CX-02R,63,75.615,DEGC,0.0,,
23/4/2025 16:00,GSP2,786-CX-02R,POWER TURBINE,RT320A ( PT THRBRG2 ) x L 786CX02R,79,71.055,DEGC,0.0,24/4/2025 8:10,"increase load, normal"
23/4/2025 16:00,GSP2,786-CX-02R,COMPRESSOR,TE725C ( HP TBG TP C (INACT) ) x L 786CX02R,72,73.3847,DEGC,0.0,,
23/4/2025 16:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,63,735.108,DEGC,0.0,,
23/4/2025 15:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,0,5.50013,uM,0.0,,
23/4/2025 15:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,8,4.90807,NM3/HR,0.0,23/4/2025 16:15,normal
23/4/2025 15:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,46,36.5766,DEGC,0.0,,
23/4/2025 15:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,73.6658,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
23/4/2025 15:00,GSP2,786-CX-001,EXPANDER,XI507B ( EXPANDER VIBRATION ) x L 786CX001,70,5.00004,uM,0.0,,
23/4/2025 15:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,4,75.4913,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
23/4/2025 15:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),2,14.2244,%,0.0,,
23/4/2025 15:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,74.2804,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
23/4/2025 15:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,21,75.3605,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
23/4/2025 15:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.33932,UM,0.0,,
23/4/2025 15:00,GSP2,786-CX-02R,COMPRESSOR,TE723B ( HP JBRG TP B (NDE) ) x L 786-CX-02R,40,75.7263,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
23/4/2025 15:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0882392,BARG,0.0,,
23/4/2025 15:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,69,747.219,DEGC,0.0,,
23/4/2025 15:00,GSP4,2101-CX-001,LUBE OIL,2101TI004A (TI-4 AFTER COOLER TEMP),69,45.9997,DEGC,0.0,,
23/4/2025 15:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.67708,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 15:00,GSP2,786-CX-02R,COMPRESSOR,TI04 ( C78602 DISCH ) x L 786-CX-02R,69,38.0009,DEGC,0.0,,
23/4/2025 14:00,GSP2,786-CX-02R,COMPRESSOR,TE723B ( HP JBRG TP B (NDE) ) x L 786-CX-02R,55,76.1155,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
23/4/2025 14:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),4,14.2688,%,0.0,,
23/4/2025 14:00,GSP1,707-CX-001,SEAL SYSTEM,FT135C (1ST STAGE SEAL DE VENT TO FLARE) x L 707CX001,68,0.405241,NM3/H,0.0,23/4/2025 16:04,decreasing trend but marginal
23/4/2025 14:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,8.18055,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 14:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,14,742.17,DEGC,0.0,,
23/4/2025 14:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,23,75.3957,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
23/4/2025 14:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,6,75.5468,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
23/4/2025 14:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.43168,UM,0.0,,
23/4/2025 14:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,0,5.51871,uM,0.0,,
23/4/2025 14:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,74.2804,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
23/4/2025 14:00,GSP1,707-CX-001,SEAL SYSTEM,FI131 (SEAL SUP GAS FLOW NDE) x L 707CX001,69,9.15109,NM3/H,0.0,23/4/2025 16:04,increasing trend but marginal
23/4/2025 14:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,73.6807,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
23/4/2025 14:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0884422,BARG,0.0,,
23/4/2025 14:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,75,36.2009,DEGC,0.0,,
23/4/2025 14:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,77,733.802,DEGC,0.0,,
23/4/2025 14:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,7,4.78708,NM3/HR,0.0,23/4/2025 16:15,normal
23/4/2025 14:00,GSP4,2101-CX-001,LUBE OIL,2101TI004A (TI-4 AFTER COOLER TEMP),0,46.9977,DEGC,0.0,,
23/4/2025 13:00,GSP4,2101-CX-001,LUBE OIL,2101TI004A (TI-4 AFTER COOLER TEMP),0,46.9977,DEGC,0.0,,
23/4/2025 13:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,0,5.42461,uM,0.0,,
23/4/2025 13:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,27,75.3801,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
23/4/2025 13:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,77,733.664,DEGC,0.0,,
23/4/2025 13:00,GSP1,707-CX-001,SEAL SYSTEM,FT135C (1ST STAGE SEAL DE VENT TO FLARE) x L 707CX001,74,0.436062,NM3/H,0.0,23/4/2025 16:04,decreasing trend but marginal
23/4/2025 13:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,5,4.84958,NM3/HR,0.0,23/4/2025 16:15,normal
23/4/2025 13:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.63889,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 13:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,51,745.016,DEGC,0.0,,
23/4/2025 13:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,53,75.8258,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
23/4/2025 13:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,73.335,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
23/4/2025 13:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0835698,BARG,0.0,,
23/4/2025 13:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,73.4855,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
23/4/2025 13:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.39758,UM,0.0,,
23/4/2025 13:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),2,14.4208,%,0.0,,
23/4/2025 13:00,GSP1,707-CX-001,SEAL SYSTEM,FI131 (SEAL SUP GAS FLOW NDE) x L 707CX001,58,9.27489,NM3/H,0.0,23/4/2025 16:04,increasing trend but marginal
23/4/2025 12:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,3,4.38484,NM3/HR,0.0,23/4/2025 16:15,normal
23/4/2025 12:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,72.8493,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
23/4/2025 12:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,0,5.51484,uM,0.0,,
23/4/2025 12:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),2,14.2948,%,0.0,,
23/4/2025 12:00,GSP2,786-CX-001,EXPANDER,XI507B ( EXPANDER VIBRATION ) x L 786CX001,70,4.92188,uM,0.0,,
23/4/2025 12:00,GSP2,786-CX-02R,COMPRESSOR,TE723B ( HP JBRG TP B (NDE) ) x L 786-CX-02R,77,75.337,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
23/4/2025 12:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,50,74.86,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
23/4/2025 12:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,44,730.661,DEGC,0.0,,
23/4/2025 12:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,8.01388,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 12:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,73.7243,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
23/4/2025 12:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,32,75.658,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
23/4/2025 12:00,GSP4,2132-XC-001,GG LUBE OIL,2132TI50 (GAS GEN OIL COOLER TEMP)  ,79,38.8799,DEGC,0.0,,
23/4/2025 12:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0847881,BARG,0.0,,
23/4/2025 12:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.46509,UM,0.0,,
23/4/2025 12:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,77,737.435,DEGC,0.0,,
23/4/2025 11:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,4,4.59557,NM3/HR,0.0,23/4/2025 16:15,normal
23/4/2025 11:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,77,736.724,DEGC,0.0,,
23/4/2025 11:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,0,5.47488,uM,0.0,,
23/4/2025 11:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,49,74.9912,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
23/4/2025 11:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,0,73.6131,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
23/4/2025 11:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.60028,UM,0.0,,
23/4/2025 11:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,29,744.528,DEGC,0.0,,
23/4/2025 11:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,73.1402,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
23/4/2025 11:00,GSP2,786-CX-02R,COMPRESSOR,TE723C ( HP JBRG TP C (NDE) ) x L 786-CX-02R,66,74.8835,DEGC,0.0,23/4/2025 16:18,"load increase, normal"
23/4/2025 11:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),2,14.2932,%,0.0,,
23/4/2025 11:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0851393,BARG,0.0,,
23/4/2025 11:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.375,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 10:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,35,746.911,DEGC,0.0,,
23/4/2025 10:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,72.7432,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
23/4/2025 10:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0904724,BARG,0.0,,
23/4/2025 10:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),1,14.2975,%,0.0,,
23/4/2025 10:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,66,735.754,DEGC,0.0,,
23/4/2025 10:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,1,5.42578,uM,0.0,,
23/4/2025 10:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,8,72.4452,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
23/4/2025 10:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.47744,UM,0.0,,
23/4/2025 10:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,5,4.47057,NM3/HR,0.0,23/4/2025 16:15,normal
23/4/2025 10:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.625,umpp,0.0,24/4/2025 8:08,to be retrain
23/4/2025 10:00,GSP1,707-CX-001,SEAL SYSTEM,FT135C (1ST STAGE SEAL DE VENT TO FLARE) x L 707CX001,74,0.415769,NM3/H,0.0,23/4/2025 16:04,decreasing trend but marginal
23/4/2025 0:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,7,5.2375,uM,0.0,23/4/2025 8:28,vibration step up but still low
23/4/2025 0:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,54,732.078,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
23/4/2025 0:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,13,70.721,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
23/4/2025 0:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0916907,BARG,0.0,,
23/4/2025 0:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,13,4.97057,NM3/HR,0.0,23/4/2025 16:15,normal
23/4/2025 0:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,67,71.055,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
23/4/2025 0:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,72,749.193,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
23/4/2025 0:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),1,14.1428,%,0.0,,
23/4/2025 0:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.42631,UM,0.0,,
23/4/2025 0:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.56597,umpp,0.0,24/4/2025 8:08,to be retrain
22/4/2025 9:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,79,738.361,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
22/4/2025 9:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.40099,UM,0.0,,
22/4/2025 9:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,4,5.25947,uM,0.0,23/4/2025 8:28,vibration step up but still low
22/4/2025 9:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,18,71.8335,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
22/4/2025 9:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.47222,umpp,0.0,24/4/2025 8:08,to be retrain
22/4/2025 9:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),2,14.2583,%,0.0,,
22/4/2025 9:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0373608,BARG,0.0,,
22/4/2025 9:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,72.2079,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
22/4/2025 9:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,48,745.71,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
22/4/2025 9:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,14,5.06833,NM3/HR,0.0,23/4/2025 16:15,normal
22/4/2025 8:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.20833,umpp,0.0,24/4/2025 8:08,to be retrain
22/4/2025 8:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.4394,UM,0.0,,
22/4/2025 8:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,70,747.835,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
22/4/2025 8:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,67,738.815,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
22/4/2025 8:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,8,5.19934,uM,0.0,23/4/2025 8:28,vibration step up but still low
22/4/2025 8:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,69,71.5555,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
22/4/2025 8:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),2,14.4026,%,0.0,,
22/4/2025 8:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,10,5.03307,NM3/HR,0.0,23/4/2025 16:15,normal
22/4/2025 8:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0380014,BARG,0.0,,
22/4/2025 8:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,9,71.3667,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
22/4/2025 23:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0924998,BARG,0.0,,
22/4/2025 23:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.4461,UM,0.0,,
22/4/2025 23:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.44792,umpp,0.0,24/4/2025 8:08,to be retrain
22/4/2025 23:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,66,71.055,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
22/4/2025 23:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,65,740.592,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
22/4/2025 23:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,7,71.2683,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
22/4/2025 23:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,51,738.055,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
22/4/2025 23:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,15,5.06031,NM3/HR,0.0,23/4/2025 16:15,normal
22/4/2025 23:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),1,14.1755,%,0.0,,
22/4/2025 23:00,GSP2,786-CX-001,EXPANDER,XI507A ( EXPANDER VIBRATION ) x L 786CX001,57,5.21882,uM,0.0,23/4/2025 8:28,vibration step up but still low
22/4/2025 22:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,70,70.9437,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
22/4/2025 22:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.72222,umpp,0.0,24/4/2025 8:08,to be retrain
22/4/2025 22:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.3051,UM,0.0,,
22/4/2025 22:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,21,70.4621,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
22/4/2025 22:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),1,14.4043,%,0.0,,
22/4/2025 22:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,60,737.481,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
22/4/2025 22:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,43,745.308,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
22/4/2025 22:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,13,5.09557,NM3/HR,0.0,23/4/2025 16:15,normal
22/4/2025 22:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0909734,BARG,0.0,,
22/4/2025 21:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0908785,BARG,0.0,,
22/4/2025 21:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,66,70.9437,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
22/4/2025 21:00,GSP2,788-CX-01R,SEAL GAS,FIT759 ( SP GAS FLOW NDE ) x L 788CX01R,13,4.94333,NM3/HR,0.0,23/4/2025 16:15,normal
22/4/2025 21:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.44497,UM,0.0,,
22/4/2025 21:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,74,732.134,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
22/4/2025 21:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,16,70.4596,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
22/4/2025 21:00,GSP4,2101-CX-001,LUBE OIL,2101LI02 (LUBE OIL REVSERVOIR LEV),1,14.4347,%,0.0,,
22/4/2025 21:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.29166,umpp,0.0,24/4/2025 8:08,to be retrain
22/4/2025 19:00,GSP2,786-CX-02R,POWER TURBINE,TV354Y ( PT B4Y ) x L 786CX02R,0,7.79166,umpp,0.0,24/4/2025 8:08,to be retrain
22/4/2025 19:00,GSP2,786-CX-02R,COMPRESSOR,TE725C ( HP TBG TP C (INACT) ) x L 786CX02R,77,72.2725,DEGC,0.0,23/4/2025 16:20,"load increase, normal"
22/4/2025 19:00,GSP2,786-CX-02R,COMPRESSOR,TI06 ( C78602 SUCTION ) x L 786-CX-02R,52,36.1479,DEGC,0.0,23/4/2025 8:46,normal
22/4/2025 19:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,8,71.3886,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
22/4/2025 19:00,GSP2,786-CX-02R,GAS TURBINE,TC382-03A ( T5 TC3 ) x L 786-CX-02R,71,750.181,DEGC,0.0,23/4/2025 8:44,"increase speed, normal"
22/4/2025 19:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,63,738.613,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
22/4/2025 19:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,72.2668,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
22/4/2025 18:00,GSP2,786-CX-02R,GAS TURBINE,TC382-07A ( T5 TC7 ) x L 786-CX-02R,59,738.64,DEGC,0.0,23/4/2025 8:42,"increase speed, normal"
22/4/2025 18:00,GSP2,786-CX-02R,GAS TURBINE,RT321A ( GP THRBRG2 ) x L 786-CX-02R,0,72.7973,DEGC,0.0,23/4/2025 16:17,"load increase, normal"
22/4/2025 18:00,GSP4,2106-CX-001,EXPANDER,2106VXI001 (HI SPD DRV BRG VIBR),0,9.44518,UM,0.0,,
22/4/2025 18:00,GSP2,786-CX-02R,COMPRESSOR,TE723A ( HP JBRG TP A (NDE) ) x L 786-CX-02R,67,74.1023,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
22/4/2025 18:00,GSP2,786-CX-02R,COMPRESSOR,TE727A ( HP TBG TP A (ACT) ) x L 786-CX-02R,1,72.056,DEGC,0.0,23/4/2025 16:19,"load increase, normal"
22/4/2025 18:00,GSP4,2132-XC-001,FUEL GAS SYSTEM,2132PI7 (START GAS   PRESSURE)  ,0,0.0783147,BARG,0.0,,
22/4/2025 18:00,GSP2,786-CX-001,COMPRESSOR,XI508B ( COMPRESSOR VIBRATION ) x L 786CX001,58,10.3651,uM,0.0,23/4/2025 8:27,vibration step up but still low
